<!doctype html>
<html lang="bn">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>মেকানিকদের জন্য বিদ্যুৎ নিরাপত্তা · মেকানিক্যাল হ্যান্ডবুক</title>
<meta name="description" content="মেকানিক্যাল ক্রুর যা জানা দরকার: আইসোলেশন, পোর্টেবল যন্ত্র, ওয়েল্ডিং আর্থ ও বিপজ্জনক এলাকা।">
<meta name="theme-color" content="#18222c">
<link rel="alternate" hreflang="en" href="../../safety/electrical-safety.html">
<link rel="icon" href="../../assets/icon.svg" type="image/svg+xml">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=Barlow+Condensed:wght@500;600;700&family=IBM+Plex+Sans:wght@400;500;600&family=IBM+Plex+Mono:wght@400;500&family=Hind+Siliguri:wght@400;500;600;700&display=swap">
<link rel="stylesheet" href="../../assets/style.css?v=32">
<script>try{var t=localStorage.getItem("fh-theme");if(t)document.documentElement.dataset.theme=t}catch(e){}</script>
<!--meta-->
<link rel="manifest" href="../../manifest.webmanifest">
<link rel="apple-touch-icon" href="../../assets/icon-192.png">
<meta property="og:type" content="website">
<meta property="og:site_name" content="মেকানিক্যাল হ্যান্ডবুক">
<meta property="og:title" content="মেকানিকদের জন্য বিদ্যুৎ নিরাপত্তা · মেকানিক্যাল হ্যান্ডবুক">
<meta property="og:description" content="মেকানিক্যাল ক্রুর যা জানা দরকার: আইসোলেশন, পোর্টেবল যন্ত্র, ওয়েল্ডিং আর্থ ও বিপজ্জনক এলাকা।">
<meta property="og:url" content="https://ekemran9-pixel.github.io/mechanical-handbook/bn/safety/electrical-safety.html">
<meta property="og:image" content="https://ekemran9-pixel.github.io/mechanical-handbook/assets/og.png">
<meta property="og:locale" content="bn_BD">
<meta name="twitter:card" content="summary_large_image">
<!--/meta-->
</head>
<body data-root="../" data-lang="bn">
<a class="skip" href="#main">মূল লেখায় যান</a>
<header class="mast">
  <div class="wrap">
    <a class="plate" href="../index.html">
      <svg class="mark" viewBox="0 0 44 44" aria-hidden="true"><circle cx="22" cy="22" r="19" fill="none" stroke="currentColor" stroke-width="3" class="ring"/><circle cx="22" cy="22" r="7" class="hub"/><g class="spokes" stroke-width="3" stroke-linecap="round"><line x1="22" y1="4" x2="22" y2="10"/><line x1="22" y1="34" x2="22" y2="40"/><line x1="4" y1="22" x2="10" y2="22"/><line x1="34" y1="22" x2="40" y2="22"/></g></svg>
      <span><strong>মেকানিক্যাল হ্যান্ডবুক</strong><small>মেকানিক্যাল · রোটারি · ফেব্রিকেশন</small></span>
    </a>
    <div class="search">
      <input id="q" type="search" placeholder="খুঁজুন: NPSH, সফট ফুট, E7018, পাম্প…" autocomplete="off" aria-label="হ্যান্ডবুকে খুঁজুন">
      <div class="results" id="results" hidden></div>
    </div>
    <nav class="applinks" aria-label="টুলস"><a href="../start.html">শুরু</a><a href="../today.html">আজ</a><a href="../tools.html">ক্যালকুলেটর</a><a href="../quiz.html">কুইজ</a><a href="../glossary.html">শব্দকোষ</a></nav>
    <a class="lang" href="../../safety/electrical-safety.html" hreflang="en" lang="en" title="Read in English">English</a>
    <button class="theme" id="theme" type="button" aria-label="লাইট বা ডার্ক মোড"><svg viewBox="0 0 24 24" width="18" height="18" aria-hidden="true"><circle cx="12" cy="12" r="8" fill="none" stroke="currentColor" stroke-width="2"/><path d="M12 4a8 8 0 0 1 0 16z" fill="currentColor"/></svg></button>
  </div>
</header>
<nav class="tabs" aria-label="হ্যান্ডবুকের অংশ"><div class="wrap"><a href="../rotary/index.html">রোটারি</a><a href="../static/index.html">স্ট্যাটিক</a><a href="../fabrication/index.html">ফেব্রিকেশন</a><a href="../piping/index.html">পাইপিং</a><a href="../workshop/index.html">ওয়ার্কশপ</a><a href="../inspection/index.html">ইন্সপেকশন</a><a href="../rigging/index.html">রিগিং</a><a href="../safety/index.html" aria-current="page">সেফটি</a><a href="../leadership/index.html">নেতৃত্ব</a><a href="../reference/index.html">টেবিল</a><a href="../guides/index.html">প্ল্যান্ট গাইড</a></div></nav>
<main id="main" class="wrap">
<div class="split">
<nav class="rail" aria-label="সেফটি (নিরাপত্তা)"><div class="grp">কাজের নিয়ন্ত্রণ</div><a href="permit-to-work.html">পারমিট টু ওয়ার্ক</a><a href="loto.html">লকআউট / ট্যাগআউট ও আইসোলেশন</a><a href="risk-assessment.html">JSA ও ঝুঁকি মূল্যায়ন</a><div class="grp">উচ্চ ঝুঁকির কাজ</div><a href="confined-space.html">কনফাইনড স্পেস এন্ট্রি</a><a href="gas-testing.html">গ্যাস টেস্টিং ও H₂S</a><a href="hot-work.html">হট ওয়ার্ক</a><a href="working-at-height.html">উচ্চতায় কাজ</a><a href="line-breaking.html">লাইন ব্রেকিং ও যন্ত্র খোলা</a><a href="excavation.html">খনন</a><div class="grp">সাধারণ বিপদ</div><a href="electrical-safety.html" aria-current="page">মেকানিকদের জন্য বিদ্যুৎ নিরাপত্তা</a><a href="ppe.html">PPE (ব্যক্তিগত সুরক্ষা সরঞ্জাম)</a><a href="chemicals.html">কেমিক্যাল ও SDS</a><a href="health-hazards.html">শব্দ, ভাইব্রেশন, তাপ ও ক্লান্তি</a><div class="grp">দুর্ঘটনা ও জরুরি অবস্থা</div><a href="incidents.html">দুর্ঘটনার রিপোর্ট ও তদন্ত</a><a href="emergency.html">জরুরি সাড়া</a><a href="safety-leadership.html">মাঠে সেফটি নেতৃত্ব</a></nav>
<article>
<div class="crumbs"><a href="index.html">সেফটি (নিরাপত্তা)</a> › সাধারণ বিপদ</div>
<h1>মেকানিকদের জন্য বিদ্যুৎ নিরাপত্তা</h1>
<p class="summary">মেকানিক্যাল ক্রুর যা জানা দরকার: আইসোলেশন, পোর্টেবল যন্ত্র, ওয়েল্ডিং আর্থ ও বিপজ্জনক এলাকা।</p>


<ul><li>শুধু অনুমোদিত ইলেকট্রিশিয়ান আইসোলেট ও ডেড প্রমাণ করেন। মেকানিক্যাল ক্রু পরে নিজের লক লাগায়।</li><li>পোর্টেবল যন্ত্র: 110 V সেন্টার-ট্যাপড আর্থ (UK) বা RCD/GFCI সুরক্ষিত সাপ্লাই। কর্ড ও প্লাগ পরিদর্শন করুন। টেস্ট করা ও ট্যাগ দেওয়া।</li><li>ওয়েল্ডিং রিটার্ন লিড ওয়েল্ডের কাছে ক্ল্যাম্প। বিয়ারিং, ইনস্ট্রুমেন্ট কেবল ও আর্থিং সিস্টেমের মধ্য দিয়ে বিচ্যুত ওয়েল্ডিং কারেন্ট ক্ষতি ও শক ঘটায়।</li><li>ক্রেন, স্ক্যাফোল্ড টিউব ও মই নিয়ে ওভারহেড লাইন থেকে 3 m বা বেশি দূরে থাকুন (ভোল্টেজ অনুযায়ী স্থানীয় নিয়ম দেখুন)।</li></ul>
<h3 id="s1">বিপজ্জনক এলাকা (ATEX / IECEx)</h3>
<div class="tbl"><table><tr><th>জোন</th><th>গ্যাস থাকে</th></tr>
<tr><td>Zone 0</td><td>অবিরাম বা দীর্ঘ সময় (ট্যাংকের ভেতরে)</td></tr>
<tr><td>Zone 1</td><td>স্বাভাবিক চালনায় সম্ভাব্য</td></tr>
<tr><td>Zone 2</td><td>অসম্ভাব্য, শুধু অল্প সময়</td></tr></table></div>
<ul><li>জোনে শুধু সার্টিফায়েড Ex যন্ত্র (Ex d, Ex e, Ex i ইত্যাদি চিহ্নিত)।</li><li>ফোন, ক্যামেরা, রেটেড নয় এমন টর্চ ও ব্যাটারি যন্ত্রে গ্যাস মনিটরিংসহ হট ওয়ার্ক বা বিশেষ পারমিট লাগে।</li><li>Ex এনক্লোজার খুলবেন না বা কেবল গ্ল্যান্ড বদলাবেন না: এটি Ex-প্রশিক্ষিত ইলেকট্রিশিয়ানের কাজ।</li></ul>
<h3 id="s2">আর্ক ফ্ল্যাশ</h3>
<p>সুইচগিয়ারে বৈদ্যুতিক ত্রুটি প্রচণ্ড তাপ ও চাপ ছাড়তে পারে। র‍্যাকিং বা লাইভ কাজের সময় শুধু প্রশিক্ষিত লোক আর্ক-রেটেড PPE পরে সুইচ রুমে ঢোকেন। মেকানিক্যাল ক্রু আর্ক ফ্ল্যাশ সীমানার বাইরে থাকে।</p>
<div class="pager"><a href="excavation.html"><span>আগের</span>খনন</a><a class="nx" href="ppe.html"><span>পরের</span>PPE (ব্যক্তিগত সুরক্ষা সরঞ্জাম)</a></div>
</article></div>
</main>
<footer class="foot"><div class="wrap">
<p>এখানে দেওয়া মানগুলো প্রশিক্ষণের জন্য সাধারণ মাঠ পর্যায়ের মান। যন্ত্রপাতির নির্মাতার ম্যানুয়াল, আপনার সাইটের স্ট্যান্ডার্ড এবং প্রযোজ্য কোড (ASME, API, AWS, ISO, AISC) সবসময় অগ্রাধিকার পাবে।</p>
<p class="mono">মেকানিক্যাল হ্যান্ডবুক · তৈরি 2026-10-26</p>
<p class="more start"><span>নতুন?</span><a href="../start.html">এখান থেকে শুরু: গাইড ও ৩০ দিনের পরিকল্পনা</a></p>
<p class="dev"><span>ডেভেলপার: <b>Emran Mia</b></span><a href="mailto:ekemran9@gmail.com">ekemran9@gmail.com</a><a href="https://wa.me/8801756069944">WhatsApp +880 1756-069944</a></p>
<p class="more"><span>আরও গাইড:</span><a href="../../guides/fabrication/">ফ্যাব্রিকেশন গাইড</a><a href="../../guides/phosphate-drum/">ফসফেট প্লান্ট ড্রাম গাইড</a><a href="../../guides/phosphate-safety/">ফসফেট প্লান্ট সেফটি গাইড</a></p>
</div></footer>
<script src="../../assets/learn-safety.js?v=32" defer></script>
<script src="../../assets/learn.js?v=32" defer></script>
<script src="../../assets/figs.js?v=32" defer></script>
<script src="../../assets/search.js?v=32" defer></script>

<script src="../../assets/stats.js?v=32" defer></script>
</body>
</html>