<!doctype html>
<html lang="bn">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>কুলিং টাওয়ার · মেকানিক্যাল হ্যান্ডবুক</title>
<meta name="description" content="কুলিং টাওয়ারের অংশ, ফ্যান ও গিয়ারবক্সের যত্ন, ফিল ও ড্রিফট এলিমিনেটর, পানি শোধন ও লেজিওনেলা নিয়ন্ত্রণ।">
<meta name="theme-color" content="#18222c">
<link rel="alternate" hreflang="en" href="../../static/cooling-towers.html">
<link rel="icon" href="../../assets/icon.svg" type="image/svg+xml">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=Barlow+Condensed:wght@500;600;700&family=IBM+Plex+Sans:wght@400;500;600&family=IBM+Plex+Mono:wght@400;500&family=Hind+Siliguri:wght@400;500;600;700&display=swap">
<link rel="stylesheet" href="../../assets/style.css?v=24">
<script>try{var t=localStorage.getItem("fh-theme");if(t)document.documentElement.dataset.theme=t}catch(e){}</script>
<!--meta-->
<link rel="manifest" href="../../manifest.webmanifest">
<link rel="apple-touch-icon" href="../../assets/icon-192.png">
<meta property="og:type" content="website">
<meta property="og:site_name" content="মেকানিক্যাল হ্যান্ডবুক">
<meta property="og:title" content="কুলিং টাওয়ার · মেকানিক্যাল হ্যান্ডবুক">
<meta property="og:description" content="কুলিং টাওয়ারের অংশ, ফ্যান ও গিয়ারবক্সের যত্ন, ফিল ও ড্রিফট এলিমিনেটর, পানি শোধন ও লেজিওনেলা নিয়ন্ত্রণ।">
<meta property="og:url" content="https://ekemran9-pixel.github.io/foreman-handbook/bn/static/cooling-towers.html">
<meta property="og:image" content="https://ekemran9-pixel.github.io/foreman-handbook/assets/og.png">
<meta property="og:locale" content="bn_BD">
<meta name="twitter:card" content="summary_large_image">
<!--/meta-->
</head>
<body data-root="../" data-lang="bn">
<a class="skip" href="#main">মূল লেখায় যান</a>
<header class="mast">
  <div class="wrap">
    <a class="plate" href="../index.html">
      <svg class="mark" viewBox="0 0 44 44" aria-hidden="true"><circle cx="22" cy="22" r="19" fill="none" stroke="currentColor" stroke-width="3" class="ring"/><circle cx="22" cy="22" r="7" class="hub"/><g class="spokes" stroke-width="3" stroke-linecap="round"><line x1="22" y1="4" x2="22" y2="10"/><line x1="22" y1="34" x2="22" y2="40"/><line x1="4" y1="22" x2="10" y2="22"/><line x1="34" y1="22" x2="40" y2="22"/></g></svg>
      <span><strong>মেকানিক্যাল হ্যান্ডবুক</strong><small>মেকানিক্যাল · রোটারি · ফেব্রিকেশন</small></span>
    </a>
    <div class="search">
      <input id="q" type="search" placeholder="খুঁজুন: NPSH, সফট ফুট, E7018, পাম্প…" autocomplete="off" aria-label="হ্যান্ডবুকে খুঁজুন">
      <div class="results" id="results" hidden></div>
    </div>
    <nav class="applinks" aria-label="টুলস"><a href="../today.html">আজ</a><a href="../tools.html">ক্যালকুলেটর</a><a href="../quiz.html">কুইজ</a><a href="../glossary.html">শব্দকোষ</a></nav>
    <a class="lang" href="../../static/cooling-towers.html" hreflang="en" lang="en" title="Read in English">English</a>
    <button class="theme" id="theme" type="button" aria-label="লাইট বা ডার্ক মোড"><svg viewBox="0 0 24 24" width="18" height="18" aria-hidden="true"><circle cx="12" cy="12" r="8" fill="none" stroke="currentColor" stroke-width="2"/><path d="M12 4a8 8 0 0 1 0 16z" fill="currentColor"/></svg></button>
  </div>
</header>
<nav class="tabs" aria-label="হ্যান্ডবুকের অংশ"><div class="wrap"><a href="../rotary/index.html">রোটারি</a><a href="../static/index.html" aria-current="page">স্ট্যাটিক</a><a href="../fabrication/index.html">ফেব্রিকেশন</a><a href="../piping/index.html">পাইপিং</a><a href="../workshop/index.html">ওয়ার্কশপ</a><a href="../inspection/index.html">ইন্সপেকশন</a><a href="../rigging/index.html">রিগিং</a><a href="../safety/index.html">সেফটি</a><a href="../leadership/index.html">নেতৃত্ব</a><a href="../reference/index.html">টেবিল</a><a href="../guides/index.html">প্ল্যান্ট গাইড</a></div></nav>
<main id="main" class="wrap">
<div class="split">
<nav class="rail" aria-label="স্ট্যাটিক যন্ত্র ও ভাল্ভ"><div class="grp">হিট এক্সচেঞ্জার</div><a href="shell-tube.html">শেল অ্যান্ড টিউব এক্সচেঞ্জার</a><a href="exchanger-maintenance.html">এক্সচেঞ্জার রক্ষণাবেক্ষণ ও টেস্ট</a><a href="air-coolers.html">এয়ার কুলার (ফিন ফ্যান)</a><a href="plate-exchangers.html">প্লেট হিট এক্সচেঞ্জার</a><div class="grp">ভেসেল ও ট্যাংক</div><a href="pressure-vessels.html">প্রেশার ভেসেল</a><a href="columns.html">কলাম ও ট্রে</a><a href="storage-tanks.html">স্টোরেজ ট্যাংক (API 650/653)</a><div class="grp">ভাল্ভ</div><a href="valve-types.html">ভাল্ভের ধরন</a><a href="valve-maintenance.html">ভাল্ভ মেরামত ও টেস্ট</a><a href="safety-valves.html">সেফটি ও রিলিফ ভাল্ভ</a><a href="control-valves.html">কন্ট্রোল ভাল্ভ (মেকানিক্যাল)</a><div class="grp">স্টিম সিস্টেম</div><a href="steam-traps.html">স্টিম ট্র্যাপ</a><a href="boilers.html">বয়লার (মূল কথা)</a><a href="cooling-towers.html" aria-current="page">কুলিং টাওয়ার</a></nav>
<article>
<div class="crumbs"><a href="index.html">স্ট্যাটিক যন্ত্র ও ভাল্ভ</a> › স্টিম সিস্টেম</div>
<h1>কুলিং টাওয়ার</h1>
<p class="summary">কুলিং টাওয়ারের অংশ, ফ্যান ও গিয়ারবক্সের যত্ন, ফিল ও ড্রিফট এলিমিনেটর, পানি শোধন ও লেজিওনেলা নিয়ন্ত্রণ।</p>


<ul><li><b>ইনডিউসড ড্রাফট কাউন্টারফ্লো</b>: উপরে ফ্যান, বাতাস ওপরে, পানি ফিলের মধ্য দিয়ে নিচে। সবচেয়ে প্রচলিত।</li><li><b>ক্রসফ্লো</b>: ফিলের মধ্য দিয়ে বাতাস অনুভূমিক, পানি নিচে।</li><li><b>ফিল</b>: ফিল্ম ফিল (PVC শিট) বা স্প্ল্যাশ ফিল। ময়লায় কার্যকারিতা কমে।</li><li><b>ড্রিফট এলিমিনেটর</b>: বাতাসের সাথে ফোঁটা বের হওয়া আটকায়।</li><li><b>বণ্টন</b>: স্প্রে নজল বা গরম পানির বেসিন।</li></ul>
<h3 id="s1">যান্ত্রিক যন্ত্রপাতি</h3>
<ul><li>রাইট-অ্যাঙ্গেল গিয়ারবক্স: তেলের লেভেল (প্রায়ই বাইরের সাইট গ্লাস ও ফিল লাইন দিয়ে), তেল বদল, ভাইব্রেশন সুইচ।</li><li>ড্রাইভ শ্যাফট: কম্পোজিট বা স্টিল, ফ্লেক্সিবল কাপলিংসহ। অ্যালাইনমেন্ট ও কাপলিং এলিমেন্ট চেক।</li><li>ফ্যান ব্লেড: পিচ, টিপ ক্লিয়ারেন্স, হাব বোল্ট টর্ক।</li><li>বেশিরভাগ টাওয়ারে মোটর বাতাসের প্রবাহের বাইরে।</li></ul>
<h3 id="s2">পানি ও স্বাস্থ্য</h3>
<ul><li>স্কেল, ক্ষয় ও জৈব বৃদ্ধির বিরুদ্ধে রাসায়নিক শোধন।</li><li>লেজিওনেলা ঝুঁকি: টাওয়ারের লিখিত ঝুঁকি মূল্যায়ন ও নিয়ন্ত্রণ পরিকল্পনা, মনিটরিং এবং নিয়মিত পরিষ্কার ও জীবাণুমুক্তকরণ লাগে।</li><li>ফ্যান চালু বা পানি সঞ্চালন অবস্থায় টাওয়ারে কাজের সময় রেসপিরেটর (কমপক্ষে FFP3/N95) পরুন।</li></ul>
<div class="pager"><a href="boilers.html"><span>আগের</span>বয়লার (মূল কথা)</a><i></i></div>
</article></div>
</main>
<footer class="foot"><div class="wrap">
<p>এখানে দেওয়া মানগুলো প্রশিক্ষণের জন্য সাধারণ মাঠ পর্যায়ের মান। যন্ত্রপাতির নির্মাতার ম্যানুয়াল, আপনার সাইটের স্ট্যান্ডার্ড এবং প্রযোজ্য কোড (ASME, API, AWS, ISO, AISC) সবসময় অগ্রাধিকার পাবে।</p>
<p class="mono">মেকানিক্যাল হ্যান্ডবুক · তৈরি 2026-10-26</p>
<p class="dev"><span>ডেভেলপার: <b>Emran Mia</b></span><a href="mailto:ekemran9@gmail.com">ekemran9@gmail.com</a><a href="https://wa.me/8801756069944">WhatsApp +880 1756-069944</a></p>
<p class="more"><span>আরও গাইড:</span><a href="../../guides/fabrication/">ফ্যাব্রিকেশন গাইড</a><a href="../../guides/phosphate-drum/">ফসফেট প্লান্ট ড্রাম গাইড</a><a href="../../guides/phosphate-safety/">ফসফেট প্লান্ট সেফটি গাইড</a></p>
</div></footer>
<script src="../../assets/learn-static.js?v=24" defer></script>
<script src="../../assets/learn.js?v=24" defer></script>
<script src="../../assets/figs.js?v=24" defer></script>
<script src="../../assets/search.js?v=24" defer></script>

</body>
</html>