<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>Cooling towers · Mechanical Handbook</title>
<meta name="description" content="Cooling tower parts, fan and gearbox care, fill and drift eliminators, water treatment and Legionella control.">
<meta name="theme-color" content="#18222c">
<link rel="alternate" hreflang="bn" href="../bn/static/cooling-towers.html">
<link rel="icon" href="../assets/icon.svg" type="image/svg+xml">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=Barlow+Condensed:wght@500;600;700&family=IBM+Plex+Sans:wght@400;500;600&family=IBM+Plex+Mono:wght@400;500&display=swap">
<link rel="stylesheet" href="../assets/style.css?v=32">
<script>try{var t=localStorage.getItem("fh-theme");if(t)document.documentElement.dataset.theme=t}catch(e){}</script>
<!--meta-->
<link rel="manifest" href="../manifest.webmanifest">
<link rel="apple-touch-icon" href="../assets/icon-192.png">
<meta property="og:type" content="website">
<meta property="og:site_name" content="Mechanical Handbook">
<meta property="og:title" content="Cooling towers · Mechanical Handbook">
<meta property="og:description" content="Cooling tower parts, fan and gearbox care, fill and drift eliminators, water treatment and Legionella control.">
<meta property="og:url" content="https://ekemran9-pixel.github.io/mechanical-handbook/static/cooling-towers.html">
<meta property="og:image" content="https://ekemran9-pixel.github.io/mechanical-handbook/assets/og.png">
<meta property="og:locale" content="en_US">
<meta name="twitter:card" content="summary_large_image">
<!--/meta-->
</head>
<body data-root="../" data-lang="en">
<a class="skip" href="#main">Skip to content</a>
<header class="mast">
  <div class="wrap">
    <a class="plate" href="../index.html">
      <svg class="mark" viewBox="0 0 44 44" aria-hidden="true"><circle cx="22" cy="22" r="19" fill="none" stroke="currentColor" stroke-width="3" class="ring"/><circle cx="22" cy="22" r="7" class="hub"/><g class="spokes" stroke-width="3" stroke-linecap="round"><line x1="22" y1="4" x2="22" y2="10"/><line x1="22" y1="34" x2="22" y2="40"/><line x1="4" y1="22" x2="10" y2="22"/><line x1="34" y1="22" x2="40" y2="22"/></g></svg>
      <span><strong>Mechanical Handbook</strong><small>Mechanical · Rotary · Fabrication</small></span>
    </a>
    <div class="search">
      <input id="q" type="search" placeholder="Search 1,000+ facts: NPSH, soft foot, E7018…" autocomplete="off" aria-label="Search the handbook">
      <div class="results" id="results" hidden></div>
    </div>
    <nav class="applinks" aria-label="Tools"><a href="../start.html">Start</a><a href="../today.html">Today</a><a href="../tools.html">Calcs</a><a href="../quiz.html">Quiz</a><a href="../glossary.html">Glossary</a></nav>
    <a class="lang" href="../bn/static/cooling-towers.html" hreflang="bn" lang="bn" title="বাংলায় পড়ুন (Read in Bangla)">বাংলা</a>
    <button class="theme" id="theme" type="button" aria-label="Switch light or dark"><svg viewBox="0 0 24 24" width="18" height="18" aria-hidden="true"><circle cx="12" cy="12" r="8" fill="none" stroke="currentColor" stroke-width="2"/><path d="M12 4a8 8 0 0 1 0 16z" fill="currentColor"/></svg></button>
  </div>
</header>
<nav class="tabs" aria-label="Handbook sections"><div class="wrap"><a href="../rotary/index.html">Rotary</a><a href="../static/index.html" aria-current="page">Static</a><a href="../fabrication/index.html">Fabrication</a><a href="../piping/index.html">Piping</a><a href="../workshop/index.html">Workshop</a><a href="../inspection/index.html">Inspection</a><a href="../rigging/index.html">Rigging</a><a href="../safety/index.html">Safety</a><a href="../leadership/index.html">Leadership</a><a href="../reference/index.html">Tables</a><a href="../guides/index.html">Plant guides</a></div></nav>
<main id="main" class="wrap">
<div class="split">
<nav class="rail" aria-label="Static Equipment &amp; Valves"><div class="grp">Heat exchangers</div><a href="shell-tube.html">Shell &amp; tube exchangers</a><a href="exchanger-maintenance.html">Exchanger maintenance &amp; testing</a><a href="air-coolers.html">Air coolers (fin fans)</a><a href="plate-exchangers.html">Plate heat exchangers</a><div class="grp">Vessels &amp; tanks</div><a href="pressure-vessels.html">Pressure vessels</a><a href="columns.html">Columns &amp; trays</a><a href="storage-tanks.html">Storage tanks (API 650/653)</a><div class="grp">Valves</div><a href="valve-types.html">Valve types</a><a href="valve-maintenance.html">Valve repair &amp; testing</a><a href="safety-valves.html">Safety &amp; relief valves</a><a href="control-valves.html">Control valves (mechanical)</a><div class="grp">Steam systems</div><a href="steam-traps.html">Steam traps</a><a href="boilers.html">Boilers (basics)</a><a href="cooling-towers.html" aria-current="page">Cooling towers</a></nav>
<article>
<div class="crumbs"><a href="index.html">Static Equipment &amp; Valves</a> › Steam systems</div>
<h1>Cooling towers</h1>
<p class="summary">Cooling tower parts, fan and gearbox care, fill and drift eliminators, water treatment and Legionella control.</p>


<ul><li><b>Induced draft counterflow</b>: fan on top, air up, water down through fill. Most common.</li><li><b>Crossflow</b>: air horizontal through fill, water down.</li><li><b>Fill</b>: film fill (PVC sheets) or splash fill. Fouling reduces performance.</li><li><b>Drift eliminators</b>: stop droplets leaving with the air.</li><li><b>Distribution</b>: spray nozzles or hot water basins.</li></ul>
<h3 id="s1">Mechanical equipment</h3>
<ul><li>Right-angle gearbox: oil level (often via external sight glass and fill line), oil changes, vibration switch.</li><li>Drive shaft: composite or steel, with flexible couplings. Check alignment and coupling elements.</li><li>Fan blades: pitch, tip clearance, hub bolt torque.</li><li>Motor outside the airstream on most towers.</li></ul>
<h3 id="s2">Water and health</h3>
<ul><li>Chemical treatment against scale, corrosion and biological growth.</li><li>Legionella risk: towers need a written risk assessment and control plan, monitoring, and regular cleaning and disinfection.</li><li>Wear a respirator (FFP3/N95 minimum) when working in a tower with fans running or water circulating.</li></ul>
<div class="pager"><a href="boilers.html"><span>Previous</span>Boilers (basics)</a><i></i></div>
</article></div>
</main>
<footer class="foot"><div class="wrap">
<p>Field guide figures are typical values for training. The equipment maker's manual, your site standard and the governing code (ASME, API, AWS, ISO, AISC) always take priority.</p>
<p class="mono">Mechanical Handbook · built 2026-10-26</p>
<p class="more start"><span>New here?</span><a href="../start.html">Start here: guide and 30-day plan</a></p>
<p class="dev"><span>Developer: <b>Emran Mia</b></span><a href="mailto:ekemran9@gmail.com">ekemran9@gmail.com</a><a href="https://wa.me/8801756069944">WhatsApp +880 1756-069944</a></p>
<p class="more"><span>More guides:</span><a href="../guides/fabrication/">Fabrication guide</a><a href="../guides/phosphate-drum/">Phosphate plant drum guide</a><a href="../guides/phosphate-safety/">Phosphate plant safety guide</a></p>
</div></footer>
<script src="../assets/learn-static.js?v=32" defer></script>
<script src="../assets/learn.js?v=32" defer></script>
<script src="../assets/figs.js?v=32" defer></script>
<script src="../assets/search.js?v=32" defer></script>

<script src="../assets/stats.js?v=32" defer></script>
</body>
</html>